---
title: "柔性直流输电 VSC-HVDC 技术报告"
description: "系统介绍柔性直流输电的基本原理、MMC 拓扑、控制与保护、典型工程应用及未来发展趋势。"
date: 2026-10-05 00:00:00 +0800
categories: [电力电子]
tags: [柔性直流, VSC-HVDC, MMC, 新能源并网]
---

柔性直流输电以全控型电力电子器件和电压源换流器为核心，能够独立调节有功与无功功率，并具备向无源网络供电、孤岛运行和黑启动等能力。本文围绕其基础原理、模块化多电平换流器、控制策略、工程应用与发展趋势展开介绍。

适用方向：电力系统、电力电子、新能源并网。

## 1 概述

### 1.1 什么是柔性直流输电

柔性直流输电（Voltage Source Converter based High Voltage Direct Current，VSC-HVDC）是以全控型电力电子器件（主要是 IGBT）和电压源换流器（VSC）为核心的新一代高压直流输电技术。国内习惯称之为“柔性直流”，国际上早期称为 HVDC Light、HVDC Plus 等。

与采用半控型晶闸管的常规直流（LCC-HVDC，又称“电流源型直流”）相比，柔性直流的换流器是一个可控电压源，能够在四象限内独立、连续地调节与交流电网交换的有功功率和无功功率，且不依赖交流电网提供换相电压。因此，它从原理上消除了换相失败问题，并具备向无源网络供电、孤岛运行和黑启动等能力。

“柔性”一词的含义在于：换流器的交流侧电压幅值、相位均可快速连续调节，运行方式灵活；同时其无功输出范围大、谐波特性好。配合模块化多电平拓扑时，还可省去或大幅减小交流滤波器，对电网呈现“柔性”友好的接口特性。

柔性直流已成为新能源大规模送出、电网异步互联、城市供电增容以及未来直流电网构建的核心技术手段。

### 1.2 发展历程与里程碑

1990 年，加拿大 McGill 大学 Boon-Teck Ooi 等最早提出基于 PWM 电压源换流器的直流输电概念；1997 年，瑞典 Hellsjön 试验工程（±10 kV/3 MW）完成工业试验验证；1999 年，瑞典 Gotland 工程（±80 kV/50 MW）成为世界首个商业化柔性直流工程。

早期工程采用两电平或三电平换流器，开关损耗大、谐波含量高，工程容量长期停留在几百兆瓦以下。

2010 年前后，模块化多电平换流器（MMC）走向工程应用。2010 年美国 Trans Bay Cable 工程采用 ±200 kV/400 MW 方案，柔性直流由此进入快速发展期。

我国于 2011 年建成上海南汇示范工程（±30 kV/18 MW），此后相继建成南澳三端工程、舟山五端工程、厦门工程、张北四端柔性直流电网，以及乌东德电站送电广东广西特高压多端混合直流工程。目前，柔性直流在电压等级、输送容量上均已达到特高压水平，并广泛应用于海上风电并网等场景。

## 2 基本原理与换流器拓扑

### 2.1 电压源换流器的工作原理

VSC-HVDC 的基本单元是电压源换流器。它由全控器件（IGBT 与反并联二极管）组成三相桥式电路，通过脉宽调制（PWM）控制各桥臂的开关状态，使换流器交流侧输出幅值、相位均可调的交流电压 `Uc`。

换流器经连接电抗器接入交流系统，系统电压记为 `Us`。稳态下，`Uc` 与 `Us` 的相位差决定传输有功功率的方向和大小；`Uc` 相对 `Us` 的幅值差决定无功功率的性质，幅值高则向系统发出无功，反之吸收无功。

因此，只要控制好 `Uc` 的幅值与相位，就能在 P-Q 平面上实现四象限独立运行，这是柔性直流与常规直流的本质区别。

实际工程中，换流器常采用 dq 旋转坐标系下的矢量控制。三相交流量被变换为 d、q 轴直流量，有功功率正比于 d 轴电流，无功功率正比于 q 轴电流，通过电流内环实现解耦控制，动态响应可达数十毫秒量级。

### 2.2 模块化多电平换流器 MMC

MMC 是目前柔性直流工程的主流拓扑。每相分为上、下两个桥臂，每个桥臂由 `N` 个子模块（SM）级联而成，并串接桥臂电抗器。

通过控制各桥臂投入或切除的子模块数量，桥臂电压呈现阶梯波。上、下桥臂电压组合后，使换流器交流侧输出逼近正弦波的多电平电压，电平数为 `N+1`。电平数越多，波形越接近正弦，对滤波器的需求越小；模块化结构也便于冗余配置、故障子模块旁路和在线检修。

与两电平换流器相比，MMC 的开关器件承受的电压应力仅为单个子模块电容电压，约为 1.6～2.8 kV。其开关频率很低，通常在基频附近，因此损耗小、效率高，可达到 99% 以上。MMC 同时避免了大量器件直接串联的均压难题，是大容量、高电压场合的必然选择。

### 2.3 子模块类型

常见 MMC 子模块类型对比如下。

| 类型 | 结构 | 输出电平 | 直流故障自清除 | 特点与用途 |
| --- | --- | --- | --- | --- |
| 半桥子模块 HBSM | 2 个 IGBT + 1 个电容 | 0、Uc | 不能 | 器件最少、损耗最低，应用最广；直流侧故障需配合直流断路器 |
| 全桥子模块 FBSM | 4 个 IGBT + 1 个电容 | 0、±Uc | 能，依靠反向电压阻断故障电流 | 可用于直流故障自清除，输出负电平可提升调制度；器件数加倍 |
| 箝位双子模块 CDSM | 约 5 个 IGBT + 2 个电容 | 0、Uc、2Uc | 能 | 兼具自清除能力与较低器件数，用于部分架空线柔直工程 |

对于采用电缆送电、直流侧故障概率低的工程，广泛采用半桥子模块以降低成本。对于架空线送出或要求直流故障自清除的场合，可采用全桥或箝位双子模块，也可配置直流断路器。

### 2.4 关键技术

1. **调制策略：**大容量 MMC 多采用最近电平逼近调制（NLM），根据电压指令取整得到应投入的子模块数，实现简单、开关频率低。子模块数较少时，可采用载波移相正弦脉宽调制（CPS-SPWM）改善谐波特性。
2. **子模块电容电压均衡：**工程普遍采用基于排序的均压算法，按桥臂电流方向选择投入电压最高或最低的子模块，使电容电压保持均衡。
3. **桥臂环流抑制：**三相桥臂间存在二倍频环流，会增加损耗与器件电流应力，通常通过环流抑制控制器注入反向二倍频电压予以抑制。
4. **阀基控制与保护：**每个子模块配有本地控制板，经光纤与阀基控制器通信，实现开关指令下发、状态监视、故障子模块旁路与冗余投入，是 MMC 可靠运行的底层支撑。

## 3 与常规直流 LCC-HVDC 的对比

柔性直流与常规直流的差异源于换流器件不同，以及换流器性质不同，并由此派生出运行性能、故障特性、占地与造价等一系列差异。

| 对比项目 | 常规直流 LCC-HVDC | 柔性直流 VSC-HVDC |
| --- | --- | --- |
| 换流器件 | 晶闸管，半控型 | IGBT 等，全控型 |
| 换流器性质 | 电流源型，依赖电网换相 | 电压源型，自换相 |
| 有功/无功控制 | 不能独立控制无功；有功调节相对较慢 | 四象限独立连续控制，动态响应快 |
| 换相失败 | 交流故障时可能发生，连发可致直流闭锁 | 不存在换相失败 |
| 向无源网络供电 | 不能 | 能，可实现孤岛和黑启动 |
| 谐波与滤波器 | 需大量交流滤波器和无功补偿设备，占地大 | 谐波小，滤波器需求低或可取消，占地小 |
| 潮流反转 | 改变电压极性，需操作隔离刀闸，速度慢 | 电流反向，无需机械操作，速度快 |
| 直流侧故障 | 晶闸管可控，靠换流器自身可闭锁故障电流 | 半桥 MMC 二极管续流，需直流断路器或全桥子模块 |
| 损耗 | 约 0.5%～1%/端，含滤波无功损耗 | 早期较高，MMC 后约 0.7%～1%/端 |
| 造价 | 单位容量造价低，经济距离长 | 单位容量造价较高，近年快速下降 |
| 适用场合 | 大容量远距离点对点、远距离架空线 | 新能源并网、异步互联、城市供电、多端组网 |

总体而言，两者并非完全替代关系。在特高压远距离大容量输电中，LCC 仍具经济优势；而在需要灵活控制、无源接入、多端组网或受端电网较弱的场合，VSC 优势明显。

将两者结合形成的“混合直流”，例如送端采用 LCC、受端采用 VSC，可兼顾经济性与运行灵活性，是当前工程实践的重要方向。

## 4 控制策略与系统特性

### 4.1 分层控制体系

柔性直流控制系统通常分为三层：

- **系统级控制：**接收调度指令，实现功率与电压设定、启停顺序控制、双极功率平衡与站间协调。
- **换流站级控制：**实现外环与内环电流解耦控制，生成交流电压指令。
- **换流阀级控制：**执行调制、子模块均压、环流抑制与阀保护。

多端系统还需要直流电压和功率协调策略，例如主从控制、下垂控制，以保证任一换流站退出后系统仍能稳定运行。

### 4.2 内环电流解耦控制与外环控制

**内环电流控制：**在 dq 坐标系下，通过对换流器输出电压的前馈补偿实现 d、q 轴电流解耦，使有功、无功相互独立调节。通常采用比例积分（PI）调节器，带宽可达数百赫兹。

**外环控制：**根据应用需求选择控制目标，包括定有功功率、定直流电压、定频率，以及定无功功率或定交流电压。

直流系统中必须有换流站承担直流电压控制，作为功率平衡节点，其余换流站通常采用定有功功率控制。在海上风电送出工程中，海上换流站常采用定交流电压和频率控制以构建风电场交流电网，陆上换流站则采用定直流电压控制。

### 4.3 故障特性与保护

**交流侧故障：**VSC 可快速限制输出电流，不依赖交流电压换相，因此不存在换相失败问题。故障清除后可迅速恢复，并可输出无功支撑交流电压。

**直流侧故障：**半桥 MMC 在直流短路时，子模块反并联二极管会形成续流回路，换流器无法自行阻断故障电流，交流侧相当于三相短路。对此主要有两条技术路线：

1. 采用直流断路器快速隔离故障。张北直流电网工程配置的混合式直流断路器，分断时间可达 3 ms 级。
2. 采用具备故障自清除能力的全桥或箝位双子模块，依靠换流器自身闭锁阻断故障电流，再通过重合闸恢复。

此外，柔性直流换流站需配置桥臂电抗器限制故障电流上升率，并通过阀级保护实现子模块过压、过流监测与旁路，保证在 N-1 甚至多重子模块故障下不停运。

### 4.4 稳定性问题

柔性直流接入弱交流电网时，锁相环（PLL）与电网阻抗的交互可能引发次同步或超同步振荡，也就是宽频振荡。国内外部分工程曾出现此类振荡事件。

新能源经柔直送出时，风机或光伏变流器与柔直换流器之间也可能发生振荡。对策包括优化控制参数、附加阻尼控制、采用阻抗重塑，以及引入构网型（grid-forming）控制。

构网型控制使换流器呈现电压源外特性，主动建立电压与频率，被认为是高比例电力电子电网稳定运行的关键技术之一。

## 5 工程应用

### 5.1 主要应用场景

| 应用场景 | 说明 | 代表工程 |
| --- | --- | --- |
| 新能源并网，海上风电 | 柔直为海上风电场提供无源并网接口，电缆送电损耗小、距离远，可主动支撑频率和电压 | 德国 BorWin1；我国江苏如东 ±400 kV/1100 MW 工程 |
| 电网异步互联 | 实现交流电网背靠背互联，隔离故障与低频振荡，双向功率灵活调节 | 鲁西、渝鄂背靠背工程；粤港澳大湾区直流工程 |
| 大城市供电增容 | 电缆送电进城，不增加短路电流，兼作动态无功补偿 STATCOM | 厦门 ±320 kV 工程；英国 London Array 配套工程 |
| 多端直流与直流电网 | 多电源汇集、多落点消纳，实现潮流灵活分配与故障隔离 | 舟山五端；张北四端柔直电网 ±500 kV |
| 孤岛或无源网络供电 | 向无交流电源的负荷直接供电并黑启动 | 挪威 Troll 海上平台供电工程等 |

### 5.2 国内外典型工程

| 工程名称 | 国家/地区 | 投运 | 电压等级 | 容量 | 特点 |
| --- | --- | ---: | --- | ---: | --- |
| Hellsjön | 瑞典 | 1997 | ±10 kV | 3 MW | 工业试验工程 |
| Gotland | 瑞典 | 1999 | ±80 kV | 50 MW | 世界首个商业化柔直工程 |
| Trans Bay Cable | 美国 | 2010 | ±200 kV | 400 MW | 首个 MMC 工程 |
| INELFE | 法国—西班牙 | 2015 | ±320 kV | 2×1000 MW | 跨国互联、MMC 技术 |
| NordLink | 德国—挪威 | 2021 | ±525 kV | 1400 MW | 目前电压等级最高的柔直工程之一 |
| 上海南汇 | 中国 | 2011 | ±30 kV | 18 MW | 我国首个柔直示范工程 |
| 舟山五端 | 中国 | 2014 | ±200 kV | 400 MW | 世界首个五端柔直工程 |
| 厦门 | 中国 | 2015 | ±320 kV | 1000 MW | 城市供电，首个 ±320 kV 千兆瓦级工程 |
| 张北四端直流电网 | 中国 | 2020 | ±500 kV | 约 4500 MW | 世界首个柔性直流电网，配置混合式直流断路器，服务冬奥 |
| 乌东德送电广东广西，昆柳龙 | 中国 | 2020 | ±800 kV | 5000 MW | 世界首个特高压多端混合直流，送端 LCC、受端 VSC |
| 江苏如东海上风电 | 中国 | 2021 | ±400 kV | 1100 MW | 亚洲首个海上风电柔直送出工程 |

从工程演进看，柔性直流电压等级已从 ±10 kV 提升至 ±800 kV，容量从数兆瓦提升至 5000 MW，应用范围从电网互联扩展到海上风电、多端组网与特高压混合输电。我国已成为柔性直流电压等级最高、工程数量最多、技术体系最完整的国家。

## 6 发展趋势与挑战

1. **更高电压、更大容量与更低成本：**海上风电向深远海发展，±525 kV 甚至更高电压等级的直流送出、轻型化海上换流平台成为研究热点。器件进步与拓扑优化将持续降低造价与损耗，缩小与常规直流的成本差距。
2. **直流故障自清除与直流组网：**全桥或箝位双子模块、直流断路器及故障限流技术的成熟，将支撑架空线柔直与多端直流电网发展。多端系统的潮流控制、保护配合与系统级协调运行仍是研究前沿。
3. **构网型控制与高比例电力电子电网稳定：**构网型换流器可主动构网、提供惯量与频率支撑，将成为海上风电柔直送出和弱电网互联的重要技术。宽频振荡抑制、谐波稳定等问题仍需进一步研究与工程验证。
4. **新器件与新拓扑：**IGCT、碳化硅（SiC）等器件的引入有望进一步降低损耗、提升功率密度；混合型换流器、自取能子模块、无变压器拓扑等将持续演进。
5. **标准化与大规模产业化：**随着工程数量增长，柔性直流换流阀、直流断路器、控制保护系统的标准化设计与批量制造，将推动建设周期与成本进一步下降。

## 7 结语

柔性直流输电以全控器件和电压源换流器为核心，突破了常规直流的换相依赖与无功控制瓶颈，实现了功率的四象限灵活控制，并以 MMC 拓扑的工程应用为标志迈入大容量、高电压时代。

当前，柔性直流已在新能源并网、异步互联、城市供电和多端组网中发挥重要作用，并与常规直流融合形成混合直流新形态。

面向新型电力系统建设，柔性直流将向更高电压等级、直流组网、构网型控制与更低成本方向持续演进，是支撑大规模清洁能源开发与电网转型升级的关键技术。
