---
title: "数据中心 800V 直流供电：架构、SST 与关键工程问题"
description: "梳理数据中心 800V 直流供电的技术路线、固态变压器拓扑、效率与铜耗收益，以及保护、接地、末端供电和工程落地中的关键问题。"
date: 2026-10-25 00:00:00 +0800
categories: [电力电子, 数据中心]
tags: [800V直流, 数据中心, SST, 固态变压器, HVDC, 供电系统]
---

随着 AI 服务器功率持续上升，数据中心供电系统面对的已经不只是效率问题，还包括机房空间、铜排用量、配电层级和施工周期。传统 380V 交流供电链路经过变压器、UPS、PDU 和服务器电源等多级变换，架构成熟，但在高功率密度机柜中逐渐暴露出占地大、转换环节多和低压侧电流过高的问题。

《数据中心 800V 直流供电技术白皮书（1.0）》把解决思路归纳为一条比较清晰的路径：提高传输电压、减少交直流转换级数，并利用固态变压器（SST）把 10kV 中压交流直接变换为 800V 直流，再由机柜或服务器侧完成最后一级降压。

> 本文根据白皮书内容整理，文中插图截取自原文，仅用于技术学习与方案讨论。白皮书中的收益数据均建立在特定容量、负载率和设备假设之上，实际项目仍需重新校核。

## 1. 为什么数据中心开始讨论 800V 直流

白皮书给出的背景数据很直观：过去 5 年，CPU 功耗从约 130W 增长到 500W，GPU 功耗从约 250W 增长到 1200W；单机柜功率则从 6kW 向 600kW 甚至 1MW 演进。低压配电在这种功率等级下首先遇到的是电流问题。

同样传输 2.5MW 功率，忽略损耗和温度修正：

$$
I_{DC}=\frac{2.5\times10^6}{800}=3125\ \mathrm{A}
$$

若采用 AC380/220V 三相四线制，功率因数按 1 估算，每相电流约为：

$$
I_{AC}=\frac{2.5\times10^6}{380\sqrt{3}}\approx3798\ \mathrm{A}
$$

白皮书以铜排选型为例，DC800V 采用正、负极各一根 100×16mm² 铜排；交流方案每相采用两根 120×10mm² 铜排并联、三相四线共 4 组。按这一组假设计算，直流方案的铜用量约为交流方案的三分之一。这个结果不能直接套用到所有项目，但说明了提高母线电压对降低电流和减少导体截面的作用。

## 2. 从传统 UPS 到 SST 的供电链路

数据中心直流供电并不是第一次出现。240V、336V HVDC 已经在部分互联网、通信和金融数据中心中应用，核心思路是减少一次 DC-AC 逆变，并让蓄电池更靠近直流负载。800V 方案是在此基础上继续提高电压等级，并把中压侧变换进一步集成。

![传统 UPS、HVDC、直流不间断电源与 SST 供电方式对比](/assets/images/data-center-800v-dc/power-supply-modes.png)

*图 1：白皮书对几类数据中心供电方式的链路比较。随着架构演进，变换级数逐步减少。*

| 技术路线 | 主要链路 | 特点 |
|---|---|---|
| 传统 UPS | 10kV/380V 变压器 + 整流 + DC/DC + 逆变 + PDU + PSU | 方案成熟、兼容性好，但转换级数和节点设备较多 |
| 240V/336V HVDC | 低压交流整流为直流，电池挂接直流侧 | 减少逆变环节，但仍需低压输入和末端 DC/DC |
| 10kV 交流输入直流不间断电源 | 移相变压器 + AC/DC + 直流输出 | 集成度提高，但工频变压器仍然较重、铜耗较高 |
| SST 方案 | 10kV AC/DC + 隔离 DC/DC + 800V 直流母线 | 链路短、功率密度高，便于接入储能和新能源，但对器件、保护和可靠性要求更高 |

白皮书列出三条 800V 供电路线：

1. 工频变压器把 AC10kV 降至 AC380V，再通过整流模块得到 DC800V；
2. 使用移相变压器和整流模块输出 DC800V；
3. 使用 SST 直接把 AC10kV 转换为 DC800V。

第三条路线省去了工频降压环节，被白皮书视为更适合高功率密度数据中心的方案。SST 输出通常可在 DC600～900V 范围内调节，因此既可以形成 DC800V，也可以形成 ±DC400V 母线。

![采用固态变压器的 AC10kV/DC800V 供电链路](/assets/images/data-center-800v-dc/sst-system-route.png)

*图 2：SST 将 AC10kV 直接变换为 DC800V，储能接在直流母线侧。*

## 3. 白皮书给出的效率、占地和施工收益

SST 的价值不只在于“把电压变成 800V”，而在于压缩整条供电链。白皮书给出了几组估算值：

- 与传统 UPS 供电链相比，全链路效率可提高 3% 以上；
- 以 2.5MW、90% 负载率连续运行为例，按 3% 效率提升计算，年节电量约为 59.13 万 kWh；
- 从中压变换设备到列头柜，SST 系统占地面积不到传统 UPS 链路的 50%；
- 10/0.4kV、2500kVA 工频变压器的铜用量约为 1400kg，而同容量 SST 不需要传统铜绕组；
- SST 将 10kV 输入到 800V 输出集成在一套设备内，工厂预制程度更高，现场搬运、安装和调试周期更短。

这些数字适合用来判断技术方向，不能代替项目可研。效率曲线、冷却功耗、冗余配置、部分负载效率、设备成本和维护策略都会改变最终经济性。

## 4. SST 内部如何实现

白皮书中的典型 SST 采用输入串联、输出并联的 ISOP 架构。每相前级由多个 H 桥功率模块串联，分担 10kV 输入电压；后级采用带高频隔离的 DC/DC，各模块输出并联形成 600～900V 直流母线。

![典型固态变压器系统级和功率单元拓扑](/assets/images/data-center-800v-dc/sst-topology.png)

*图 3：典型 SST 系统由级联 AC/DC 模块和隔离 DC/DC 功率单元组成。*

前级 AC/DC 负责整流、功率因数校正和输入电流谐波控制；后级 DC/DC 可采用双有源桥或谐振拓扑，通过高频变压器完成电气隔离和功率传输。提高开关频率可以缩小磁性元件，但也会增加器件损耗、绝缘和热设计难度。

在器件选型方面，白皮书认为 DC800V 等级更适合使用 1200V SiC 器件作为核心功率开关。GaN 器件通常为 650V 等级，更适合较低电压、较高频率的末端变换。SST 控制采用电压外环、电流内环，并需要处理模块均压、同步、旁路切换和故障隔离。

可靠性部分给出了一组基础估算：三相 15 个功率模块在未计入冗余措施时，MTBF 约为 97324 小时，即约 11 年。实际设计还要加入模块冗余和旁路开关；某一功率单元故障后，旁路开关需要在 10ms 内完成转移。这个计算更适合用来说明冗余的重要性，而不是直接作为整机可靠性承诺。

## 5. 800V 母线怎样送到芯片

800V 并不是服务器芯片直接使用的电压。服务器侧仍需要把母线降到 48V、12V、1.8V 或更低。区别在于中间环节被压缩：DC800V 进入服务器电源架后，通过一级 DC/DC 变为 DC48V，再由板级电源完成最后降压。

白皮书给出的 DC800V/DC48V 模块峰值效率为 98.5%，比传统 AC/DC 交直流变换单元高约 2 个百分点。过渡阶段可以把 DC Power Shelf 集中布置在机柜内；后续则可把高压直流转换进一步下沉到服务器内部。

![从公共电网到芯片的多种供电路径](/assets/images/data-center-800v-dc/grid-to-chip.png)

*图 4：从公共电网到芯片的供电路径。800V 或 ±400V 直流母线是其中的中间电压层级。*

800V 直流母线还能直接连接分布式光伏、储能和燃料电池，经双向 DC/DC 完成功率调节，减少新能源接入时的逆变环节。制冷设备可通过 DC/AC 逆变器驱动压缩机和风机；照明系统也可以共用直流母线。

![基于 SST 的直流柔性供电系统](/assets/images/data-center-800v-dc/flexible-dc-system.png)

*图 5：SST、储能、燃料电池、光伏和高密度 GPU 负载共用直流母线。*

随着机柜功率从 120kW 向 500kW、1MW 提升，传统 12V、48V 配电的铜排和 PSU 空间会迅速增加。提高到 400V、800V 或 ±400V，可减小机柜内母排电流，并把多机柜分散的 AC/DC 电源集中到更高功率密度的 SST 系统。

![机柜功率和母线电压演进示意](/assets/images/data-center-800v-dc/rack-power-density.png)

*图 6：高功率密度机柜推动母线电压从 12V、48V 向 400V、800V 演进。*

## 6. 保护、接地与储能接入是工程难点

直流系统没有自然过零点，传统交流保护方案不能直接照搬。SST、新能源和储能形成多个电源点后，短路电流的方向和大小会随故障位置变化；同时 SST 自身具有限流能力，也会影响上级保护装置的灵敏度与配合。

现阶段可采用熔断器与机械式直流断路器配合：熔断器承担极端短路电流，断路器负责接通、分断和过载保护。固态断路器响应快、寿命长、便于远程控制，但需要解决通态损耗、散热和完全隔离问题。

接地方面，白皮书比较了单极正接地、单极大地回线、双极悬浮和双极经大电阻接地等方式，最终建议数据中心采用正、负母线悬浮的方式，并配置绝缘监察装置。系统出现单极接地时可以保持运行，但必须快速告警并定位故障，避免演变为双极故障。

蓄电池原则上可以直接挂接 800V 母线，但为了便于充放电管理和控制每组电池数量，通常在电池与母线之间加入双向 DC/DC。受一致性影响，单组电池并联数量不宜过多；白皮书建议不超过 4 组，并通过独立支路接入。

## 7. 现阶段需要重点解决的问题

800V 直流供电的技术优势已经比较明确，但距离大规模替代传统 UPS 仍有几道门槛：

- **可靠性验证**：SST 包含整流、高频逆变、隔离变压器和控制系统，实际运行数据仍然有限；
- **保护配合**：电力电子器件动作时间短，而机械断路器为毫秒级，需要新的故障识别和继电保护逻辑；
- **成本**：SiC MOSFET、GaN HEMT、高频磁性元件和高压绝缘的初期成本仍高；
- **标准化**：接口、电压范围、安全认证、EMC 和测试方法尚未统一；
- **直流母线工程**：短路电流管理、绝缘、散热、连接器和带电维护都需要专用方案；
- **迁移兼容性**：服务器、电源架、制冷和照明设备不可能一次性全部切换，过渡架构要兼顾现有交流负载。

白皮书提出，交流转直流通常会出现两个拐点：第一个是综合经济性拐点，当高功率密度使交流方案的设备、线缆、空间和运维成本超过直流方案；第二个是物理空间拐点，当 PDU、电源柜和粗大铜排已经无法布置时，系统将被迫提高供电电压。

## 8. 对工程选型的理解

800V 直流供电的核心价值，不是某一个器件效率提高了多少，而是把中压变换、UPS、储能接口和末端配电作为一套系统重新设计。短期内，它更适合新建的高功率密度 AI 数据中心，以及能够统一规划服务器电源、制冷和储能接口的项目；对于已有机房，传统交流与直流母线长期并存可能更现实。

DC800V 或 ±DC400V 也未必是最终电压等级。当单机柜功率密度超过 1MW，白皮书预计 DC1500/1600V 或 ±DC800V 可能成为新的选择。无论电压怎样变化，工程判断仍应围绕四件事展开：全链路效率、故障安全、负载兼容性和全生命周期成本。

---

**资料来源：**《数据中心 800V 直流供电技术白皮书（1.0）》，主编单位：中讯邮电咨询设计院有限公司、中数智慧信息技术研究院、中达电通股份有限公司，2025 年 8 月。
